# Metodjustering 4.1 – 18 oktober 2026

Genomförd på befintligt register och källutdrag enligt användarens metodbeslut. Ingen landsinventering, ingen ny källsökning, inga nya godkännanden och ingen publicering. Beräkningen använder samma `scripts/model.R` för analys, sajt och årsexport. Basår 2025 och horisont 2035 är oförändrade.

## Utgångsläge och dataintegritet

Före 4.1 sparades tre beställda steg i varje repo: Bitzero/Nordisk komplettering, kandidatgodkännandet och årsgrafens tvålägesval. Pipeline: `b4e7063`, `186022e`, `92440fb`. Lokal sajt: `d2c575f1`, `a17a3b60`, `2c8e4117`. Jämförelsen nedan utgår från dessa slutlägen. Själva metod-/dataändringen sparas i `cb53ccc`; presentation och jämförelse ligger i nästa separata commit.

114 godkända projekt kvarstår. De sex väntande kandidaterna är P110, P155, P191, P193, P195 och P196. Aktörstabell, källtabell, stabila ID:n, godkännanden och överlappsrelationer är bevarade. Kapacitetstabellen får endast ett nytt fält: `timing_status`, som håller det inaktuella målåret åtskilt från ett aktuellt tidsankare.

## Resultat och tolkning

High 2035 är full utbyggnad per projekt och summering, även för årsenergi. Fyra godkända projekt har öppna övre gränser. ≥ betyder därför en känd miniminivå, inte ett nytt punktestimat eller en ändlig övre prognos. Övriga okvantifierade projekt ingår inte i MW-summan. Antalet godkända projekt helt utan användbart MW sjunker från 20 till 18 (P025 och P159). P084 hade redan en kvantifierad etapp och P176 redan en kvantifierad 100-MW-ram; de var inte helt okända före ändringen.

### Samtliga länder

| Område | Scenario | MW före | MW efter | TWh/år före | TWh/år efter |
| --- | --- | --- | --- | --- | --- |
| Total | Low 2030 | 974,2–1 367,5 | 974,2–1 367,5 | 6,260–8,674 | 6,336–8,776 |
| Total | Stated 2030 | 2 805,7–4 562,0 | ≥ 3 822,4 | 18,261–29,357 | ≥ 24,867 |
| Total | Stated 2035 | 4 800,1–7 423,1 | ≥ 7 749,8 | 30,922–47,657 | ≥ 50,240 |
| Total | High 2035 | 11 857,2–22 217,0 | ≥ 19 898,9 | 75,839–141,056 | ≥ 128,366 |
| SE | Low 2030 | 114,1–116,3 | 114,1–116,3 | 0,690–0,701 | 0,690–0,701 |
| SE | Stated 2030 | 999,3–1 107,5 | 1 433,8–1 854,9 | 6,593–7,301 | 9,442–12,196 |
| SE | Stated 2035 | 1 146,3–1 374,3 | 2 336,7–2 401,9 | 7,572–9,064 | 15,414–15,830 |
| SE | High 2035 | 3 587,1–5 436,9 | 5 476,9–5 536,9 | 23,552–35,671 | 35,984–36,372 |
| NO | Low 2030 | 516,0–639,0 | 516,0–639,0 | 3,243–3,952 | 3,318–4,053 |
| NO | Stated 2030 | 690,0–1 562,7 | 722,3–2 541,7 | 4,134–9,515 | 4,452–14,652 |
| NO | Stated 2035 | 1 211,7–2 253,7 | 1 401,7–3 165,7 | 7,105–13,582 | 8,607–18,374 |
| NO | High 2035 | 2 126,5–6 966,5 | ≥ 5 652,7 | 12,007–41,126 | ≥ 35,015 |
| FI | Low 2030 | 344,1–612,1 | 344,1–612,1 | 2,328–4,021 | 2,328–4,021 |
| FI | Stated 2030 | 1 116,5–1 891,8 | ≥ 1 666,4 | 7,534–12,541 | ≥ 10,972 |
| FI | Stated 2035 | 2 442,1–3 795,1 | ≥ 4 011,4 | 16,245–25,012 | ≥ 26,219 |
| FI | High 2035 | 6 143,6–9 813,6 | ≥ 8 769,3 | 40,281–64,259 | ≥ 57,367 |

### Elområden inklusive ej tilldelat

| Område | Scenario | MW före | MW efter | TWh/år före | TWh/år efter |
| --- | --- | --- | --- | --- | --- |
| SE1 | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| SE1 | Stated 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| SE1 | Stated 2035 | 0,0 | 0,0 | 0,000 | 0,000 |
| SE1 | High 2035 | 800,0–1 000,0 | 1 000,0 | 5,256–6,570 | 6,570 |
| SE2 | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| SE2 | Stated 2030 | 830,0 | 830,0 | 5,532 | 5,532 |
| SE2 | Stated 2035 | 850,0 | 950,0 | 5,672 | 6,373 |
| SE2 | High 2035 | 1 000,0–2 200,0 | 2 300,0 | 6,658–14,542 | 15,242 |
| SE3 | Low 2030 | 114,1–116,3 | 114,1–116,3 | 0,690–0,701 | 0,690–0,701 |
| SE3 | Stated 2030 | 169,3–277,5 | 603,8–1 024,9 | 1,061–1,769 | 3,910–6,664 |
| SE3 | Stated 2035 | 296,3–524,3 | 1 386,7–1 451,9 | 1,900–3,392 | 9,041–9,457 |
| SE3 | High 2035 | 1 786,3–2 231,9 | 2 175,9–2 231,9 | 11,635–14,534 | 14,167–14,534 |
| SE4 | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| SE4 | Stated 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| SE4 | Stated 2035 | 0,0 | 0,0 | 0,000 | 0,000 |
| SE4 | High 2035 | 0,0 | 0,0 | 0,000 | 0,000 |
| NO1 | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| NO1 | Stated 2030 | 66,2–102,2 | 66,2–102,2 | 0,331–0,510 | 0,331–0,510 |
| NO1 | Stated 2035 | 119,0–156,2 | 119,0–156,2 | 0,594–0,780 | 0,594–0,780 |
| NO1 | High 2035 | 123,8–674,0 | 626,2–674,0 | 0,619–4,126 | 3,887–4,126 |
| NO2 | Low 2030 | 350,0–413,0 | 350,0–413,0 | 2,152–2,467 | 2,155–2,470 |
| NO2 | Stated 2030 | 443,8–1 046,5 | 443,8–1 983,5 | 2,621–6,284 | 2,634–10,990 |
| NO2 | Stated 2035 | 792,7–1 292,5 | 792,7–2 229,5 | 4,539–7,513 | 4,578–12,237 |
| NO2 | High 2035 | 1 480,7–4 147,5 | ≥ 3 081,5 | 8,059–23,349 | ≥ 18,097 |
| NO3 | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| NO3 | Stated 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| NO3 | Stated 2035 | 0,0 | 0,0 | 0,000 | 0,000 |
| NO3 | High 2035 | 0,0 | 0,0 | 0,000 | 0,000 |
| NO4 | Low 2030 | 166,0–226,0 | 166,0–226,0 | 1,091–1,485 | 1,163–1,584 |
| NO4 | Stated 2030 | 180,0–414,0 | 212,3–456,0 | 1,183–2,720 | 1,488–3,152 |
| NO4 | Stated 2035 | 300,0–805,0 | 490,0–780,0 | 1,971–5,289 | 3,434–5,357 |
| NO4 | High 2035 | 438,0–1 845,0 | 1 845,0 | 2,878–12,122 | 12,492 |
| NO5 | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| NO5 | Stated 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| NO5 | Stated 2035 | 0,0 | 0,0 | 0,000 | 0,000 |
| NO5 | High 2035 | 64,0–280,0 | 80,0–280,0 | 0,320–1,398 | 0,399–1,398 |
| FI | Low 2030 | 344,1–612,1 | 344,1–612,1 | 2,328–4,021 | 2,328–4,021 |
| FI | Stated 2030 | 1 116,5–1 891,8 | ≥ 1 666,4 | 7,534–12,541 | ≥ 10,972 |
| FI | Stated 2035 | 2 442,1–3 795,1 | ≥ 4 011,4 | 16,245–25,012 | ≥ 26,219 |
| FI | High 2035 | 6 143,6–9 813,6 | ≥ 8 769,3 | 40,281–64,259 | ≥ 57,367 |
| SE-unassigned | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| SE-unassigned | Stated 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| SE-unassigned | Stated 2035 | 0,0 | 0,0 | 0,000 | 0,000 |
| SE-unassigned | High 2035 | 0,8–5,0 | 1,0–5,0 | 0,004–0,025 | 0,005–0,025 |
| NO-unassigned | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| NO-unassigned | Stated 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| NO-unassigned | Stated 2035 | 0,0 | 0,0 | 0,000 | 0,000 |
| NO-unassigned | High 2035 | 20,0 | 20,0 | 0,131 | 0,140 |
| FI-unassigned | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| FI-unassigned | Stated 2030 | 0,0 | 0,0 | 0,000 | 0,000 |
| FI-unassigned | Stated 2035 | 0,0 | 0,0 | 0,000 | 0,000 |
| FI-unassigned | High 2035 | 0,0 | 0,0 | 0,000 | 0,000 |

## Stegvis effekt av punkt 1–6

Varje steg beräknades och sparades när regeln infördes, i beställningens ordning. Attributionen är ordningsberoende. Punkt 1 innehåller redan borttagandet av nätbegränsningar i High eftersom High annars inte kan bli lika med full utbyggnad; punkt 3 visar återstående effekt i Low/Stated. Punkt 2 visar campusregeln innan minimiuppgifter och C259-rättningen. Alla slutvärden kontrolleras mot sista delsteget.

I tabellen är Δ övre summan av **jämförbara ändliga projektgränsers förändring**. Projekt som får öppen övre gräns anges separat; de tas aldrig som noll i en differens. När en summa redan är öppen kan exempelvis C259:s −25 MW fortfarande redovisas för sitt avgränsade projekt. Nollrader utelämnas; fulla före/efter-värden finns i jämförelsefilen.

### 1. Horisont och High = full utbyggnad

| Område | Scenario | Δ nedre MW | Δ ändlig övre MW | Δ nedre TWh | Δ ändlig övre TWh | Ny öppen övre |
| --- | --- | --- | --- | --- | --- | --- |
| Total | High 2035 | 7 357,8 | 100,0 | 47,570 | 0,701 | — |
| SE | High 2035 | 1 889,8 | 100,0 | 12,432 | 0,701 | — |
| NO | High 2035 | 3 526,2 | 0,0 | 22,481 | 0,000 | — |
| FI | High 2035 | 1 941,8 | 0,0 | 12,658 | 0,000 | — |
| SE1 | High 2035 | 200,0 | 0,0 | 1,314 | 0,000 | — |
| SE2 | High 2035 | 1 300,0 | 100,0 | 8,585 | 0,701 | — |
| SE3 | High 2035 | 389,6 | 0,0 | 2,532 | 0,000 | — |
| NO1 | High 2035 | 502,4 | 0,0 | 3,268 | 0,000 | — |
| NO2 | High 2035 | 1 600,8 | 0,0 | 9,889 | 0,000 | — |
| NO4 | High 2035 | 1 407,0 | 0,0 | 9,244 | 0,000 | — |
| NO5 | High 2035 | 16,0 | 0,0 | 0,080 | 0,000 | — |
| SE-unassigned | High 2035 | 0,2 | 0,0 | 0,001 | 0,000 | — |

### 2. Campus med genomförandeetapp

| Område | Scenario | Δ nedre MW | Δ ändlig övre MW | Δ nedre TWh | Δ ändlig övre TWh | Ny öppen övre |
| --- | --- | --- | --- | --- | --- | --- |
| Total | Stated 2030 | 892,2 | 2 810,9 | 5,682 | 16,707 | — |
| Total | Stated 2035 | 2 365,7 | 3 282,1 | 15,183 | 19,749 | — |
| SE | Stated 2030 | 434,5 | 747,4 | 2,849 | 4,895 | — |
| SE | Stated 2035 | 1 090,4 | 927,6 | 7,141 | 6,065 | — |
| NO | Stated 2030 | 32,3 | 979,0 | 0,212 | 4,955 | — |
| NO | Stated 2035 | 190,0 | 937,0 | 1,248 | 4,679 | — |
| FI | Stated 2030 | 425,4 | 1 084,5 | 2,621 | 6,857 | — |
| FI | Stated 2035 | 1 085,3 | 1 417,5 | 6,794 | 9,005 | — |
| SE3 | Stated 2030 | 434,5 | 747,4 | 2,849 | 4,895 | — |
| SE3 | Stated 2035 | 1 090,4 | 927,6 | 7,141 | 6,065 | — |
| NO2 | Stated 2030 | 0,0 | 937,0 | 0,000 | 4,679 | — |
| NO2 | Stated 2035 | 0,0 | 937,0 | 0,000 | 4,679 | — |
| NO4 | Stated 2030 | 32,3 | 42,0 | 0,212 | 0,276 | — |
| NO4 | Stated 2035 | 190,0 | 0,0 | 1,248 | 0,000 | — |

### 3. Nätets MW-tak borttaget i återstående scenarier

| Område | Scenario | Δ nedre MW | Δ ändlig övre MW | Δ nedre TWh | Δ ändlig övre TWh | Ny öppen övre |
| --- | --- | --- | --- | --- | --- | --- |
| Total | Stated 2035 | 100,0 | 100,0 | 0,701 | 0,701 | — |
| SE | Stated 2035 | 100,0 | 100,0 | 0,701 | 0,701 | — |
| SE2 | Stated 2035 | 100,0 | 100,0 | 0,701 | 0,701 | — |

### 4. Minimi-MW med öppen övre gräns

| Område | Scenario | Δ nedre MW | Δ ändlig övre MW | Δ nedre TWh | Δ ändlig övre TWh | Ny öppen övre |
| --- | --- | --- | --- | --- | --- | --- |
| Total | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 | — |
| Total | Stated 2030 | 124,5 | 0,0 | 0,818 | 0,000 | P084 |
| Total | Stated 2035 | 484,0 | 0,0 | 3,180 | 0,000 | P084 |
| Total | High 2035 | 484,0 | 0,0 | 3,180 | 0,000 | P084, P176 |
| NO | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 | — |
| NO | Stated 2030 | 0,0 | 0,0 | 0,000 | 0,000 | — |
| NO | Stated 2035 | 0,0 | 0,0 | 0,000 | 0,000 | — |
| NO | High 2035 | 0,0 | 0,0 | 0,000 | 0,000 | P176 |
| FI | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 | — |
| FI | Stated 2030 | 124,5 | 0,0 | 0,818 | 0,000 | P084 |
| FI | Stated 2035 | 484,0 | 0,0 | 3,180 | 0,000 | P084 |
| FI | High 2035 | 484,0 | 0,0 | 3,180 | 0,000 | P084 |
| NO2 | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 | — |
| NO2 | Stated 2030 | 0,0 | 0,0 | 0,000 | 0,000 | — |
| NO2 | Stated 2035 | 0,0 | 0,0 | 0,000 | 0,000 | — |
| NO2 | High 2035 | 0,0 | 0,0 | 0,000 | 0,000 | P176 |

### 5. C259:s mål behandlas som inaktuellt

| Område | Scenario | Δ nedre MW | Δ ändlig övre MW | Δ nedre TWh | Δ ändlig övre TWh | Ny öppen övre |
| --- | --- | --- | --- | --- | --- | --- |
| Total | Stated 2035 | 0,0 | -25,0 | 0,000 | -0,164 | — |
| NO | Stated 2035 | 0,0 | -25,0 | 0,000 | -0,164 | — |
| NO4 | Stated 2035 | 0,0 | -25,0 | 0,000 | -0,164 | — |

### 6. AI; HPC och robust typklassning

| Område | Scenario | Δ nedre MW | Δ ändlig övre MW | Δ nedre TWh | Δ ändlig övre TWh | Ny öppen övre |
| --- | --- | --- | --- | --- | --- | --- |
| Total | Low 2030 | 0,0 | 0,0 | 0,075 | 0,102 | — |
| Total | Stated 2030 | 0,0 | 0,0 | 0,106 | 0,185 | — |
| Total | Stated 2035 | 0,0 | 0,0 | 0,254 | 0,281 | — |
| Total | High 2035 | 0,0 | 0,0 | 0,550 | 0,550 | — |
| NO | Low 2030 | 0,0 | 0,0 | 0,075 | 0,102 | — |
| NO | Stated 2030 | 0,0 | 0,0 | 0,106 | 0,183 | — |
| NO | Stated 2035 | 0,0 | 0,0 | 0,254 | 0,278 | — |
| NO | High 2035 | 0,0 | 0,0 | 0,528 | 0,528 | — |
| FI | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 | — |
| FI | Stated 2030 | 0,0 | 0,0 | 0,000 | 0,003 | — |
| FI | Stated 2035 | 0,0 | 0,0 | 0,000 | 0,003 | — |
| FI | High 2035 | 0,0 | 0,0 | 0,022 | 0,022 | — |
| NO2 | Low 2030 | 0,0 | 0,0 | 0,003 | 0,003 | — |
| NO2 | Stated 2030 | 0,0 | 0,0 | 0,013 | 0,027 | — |
| NO2 | Stated 2035 | 0,0 | 0,0 | 0,039 | 0,046 | — |
| NO2 | High 2035 | 0,0 | 0,0 | 0,149 | 0,150 | — |
| NO4 | Low 2030 | 0,0 | 0,0 | 0,073 | 0,099 | — |
| NO4 | Stated 2030 | 0,0 | 0,0 | 0,093 | 0,156 | — |
| NO4 | Stated 2035 | 0,0 | 0,0 | 0,215 | 0,232 | — |
| NO4 | High 2035 | 0,0 | 0,0 | 0,370 | 0,370 | — |
| NO-unassigned | Low 2030 | 0,0 | 0,0 | 0,000 | 0,000 | — |
| NO-unassigned | Stated 2030 | 0,0 | 0,0 | 0,000 | 0,000 | — |
| NO-unassigned | Stated 2035 | 0,0 | 0,0 | 0,000 | 0,000 | — |
| NO-unassigned | High 2035 | 0,0 | 0,0 | 0,009 | 0,009 | — |

Punkt 6 normaliserar exakt 15 godkända projekt: P045, P171, P175, P178, P179, P184, P186, P188, P056, P076, P192, P194, P197, P199 och P200. Lastfaktorerna är kvar på 0,80 för AI_HPC och 0,60 för Colocation_AI; detta rättar tillämpningen, inte faktorernas nivå. Parsern accepterar även äldre AI/HPC-skrivning.

## De tio projekt som ändras mest

Rangordning efter största absoluta ändring av en jämförbar ändlig MW-gräns i något av de fyra scenarierna. Öppna övre gränser har ingen ändlig differens och hanteras separat nedan. Tabellen visar scenariot med störst ändring för respektive projekt.

| Projekt | Namn | Scenario | MW före | MW efter | TWh före | TWh efter |
| --- | --- | --- | --- | --- | --- | --- |
| P041 | Google Torsboda | High 2035 | 800,0–2 000,0 | 2 000,0 | 5,256–13,140 | 13,140 |
| P182 | Nscale Korgen / Helgeland | High 2035 | 0,0–1 000,0 | 1 000,0 | 0,000–6,570 | 6,570 |
| P022 | Bulk N01 Campus | Stated 2030 | 0,0–63,0 | 0,0–1 000,0 | 0,000–0,315 | 0,000–4,993 |
| P003 | EcoDataCenter Borlänge; Kvarnsveden | Stated 2035 | 24,0–250,0 | 600,0 | 0,161–1,643 | 3,942 |
| P173 | Nscale Bolvik / Grenland Data Center | High 2035 | 0,0–576,0 | 576,0 | 0,000–3,784 | 3,784 |
| P090 | DayOne Nurmijärvi Sudentulli | High 2035 | 0,0–560,0 | 560,0 | 0,000–3,679 | 3,679 |
| P015 | Google Horndal; Avesta | Stated 2035 | 0,0 | 500,0 | 0,000 | 3,285 |
| P084 | Pure DC SJK01 Seinäjoki | Stated 2035 | 121,0–165,0 | ≥ 605,0 | 0,795–1,084 | ≥ 3,975 |
| P174 | Google Gylderåsen / Våler | High 2035 | 0,0–480,0 | 480,0 | 0,000–3,154 | 3,154 |
| P033 | atNorth FIN04 Myllykoski mega campus | Stated 2035 | 0,0 | 430,0 | 0,000 | 2,260 |

## Samtliga ramar med campusregeln

16 kapacitetsrader i 15 projekt. Värdena nedan är respektive **rams direkta netto-MW** före överlappsfördelning, i Stated. De får inte summeras: exempelvis P003 har två överlappande ramar. Projekttotaler före/efter för båda åren finns separat i jämförelsefilen. Regel-ID och utlösande etapp-ID exporteras i ledger.

| Projekt / ram | Plats | Utlösande etapp och källankare | Beräknad första drift | Stated 2030 före → efter MW | Stated 2035 före → efter MW |
| --- | --- | --- | --- | --- | --- |
| P003 / C004 | EcoDataCenter Borlänge; Kvarnsveden | C049 full_capacity 2027; bygg 2025 actual [S099;S084;S433] | 2 027 | 0,0 → 266,7–480,0 | 0,0 → 600,0 |
| P003 / C008 | EcoDataCenter Borlänge; Kvarnsveden | C049 full_capacity 2027; bygg 2025 actual [S099;S084;S433] | 2 027 | 0,0–100,0 → 0,0–200,0 | 0,0–250,0 → 0,0–250,0 |
| P013 / C023 | ScandiDC I Eskilstuna | C020 first_capacity 2026 [S025;S153] | 2 026 | 0,0 → 5,0–10,0 | 0,0 → 10,0 |
| P022 / C033 | Bulk N01 Campus | C032 full_capacity 2026; bygg 2024 actual [S040;S117;S435] | 2 026 | 0,0 → 0,0–1 000,0 | 0,0 → 0,0–1 000,0 |
| P031 / C036 | DayOne Lahti data center | C035 full_capacity 2027; bygg 2026 actual [S063;S071;S123;S194] | 2 027 | 0,0 → 62,6–144,0 | 0,0 → 140,8–180,0 |
| P033 / C038 | atNorth FIN04 Myllykoski mega campus | C079 first_capacity 2027; bygg 2026 actual [S096;S293] | 2 027 | 0,0 → 191,1–344,0 | 0,0 → 430,0 |
| P035 / C040 | Nebius Lappeenranta AI factory | C081 first_capacity 2027; bygg 2026 actual [S193] | 2 027 | 0,0 → 137,8–248,0 | 0,0 → 310,0 |
| P009 / C051 | Conapto Stockholm 5 North | C013 full_capacity 2027 [S018;S108;S109]; C018 full_capacity 2027 [S019] | 2 027 | 0,0 → 0,0–32,0 | 0,0 → 0,0–40,0 |
| P015 / C052 | Google Horndal; Avesta | C053 first_capacity 2028; bygg 2026 actual [S154;S085] | 2 028 | 0,0 → 187,5–300,0 | 0,0 → 500,0 |
| P053 / C057 | EcoDataCenter Falun; EcoDataCenter 1 | C058 full_capacity 2026; bygg 2025 actual [S099;S432] | 2 026 | 0,0 → 0,0–80,0 | 0,0 → 0,0–80,0 |
| P055 / C060 | Bahnhof Bunker; Bunkeberget | C061 first_capacity 2027 [S161;S162] | 2 027 | 0,0 → 5,3–9,6 | 0,0 → 12,0 |
| P034 / C080 | Nebius Mäntsälä AI data center | C242 first_capacity 2027 [S454;S192] | 2 027 | 0,0–56,0 → 0,0–56,0 | 0,0–70,0 → 0,0–70,0 |
| P084 / C095 | Pure DC SJK01 Seinäjoki | C096 bygg 2026 actual [S203;S204;S459] | 2 028–2 029 | 0,0 → ≥ 172,9 | 0,0 → ≥ 605,0 |
| P085 / C097 | Compute Nordic Mikkeli / Cerebras | C098 bygg 2026 actual [S205] | 2 028–2 029 | 0,0 → 51,9–148,5 | 0,0 → 181,5–247,5 |
| P095 / C110 | Hyperco Lohja Virkkala | C155 first_capacity 2027; bygg 2026 actual [S265] | 2 027 | 0,0 → 59,1–320,0 | 0,0 → 133,0–400,0 |
| P199 / C255 | Bitzero Namsskogan / Tunnsjødal | C258 grid_availability 2026; bygg 2026 actual [S470;S472;S474;S475] | 2 028–2 029 | 0,0 → 74,3–156,0 | 0,0 → 260,0 |

P015 Horndal: 500-MW-ramen C052 får Stated 2030 187,5–300 MW och Stated 2035 500 MW via C053 med färdigställande 2028. Low blir fortsatt 0 med okvantifierad etappmarkering. Det antagna fullbyggnadsåret skrivs inte till källans datumfält.

P199 C255: C258 har observerade nätarbeten med byggstart 2026, utöver själva nätmålet. Det kvalificerande byggankaret ger beräknad första drift 2028–2029. Nätåret 2026 ensamt skulle inte aktivera campusregeln. C256:s separat källbelagda kundberedskap 2027–2028 och 70 nya MW ligger kvar som ett tidigt golv; den raden har inte bekräftat investeringsbeslut. Äldre driftbas C254 från 2025 aktiverar inte en ny campusutbyggnad. Ingen ny faktisk driftsättning har lagts till.

## Öppna gränser, nät och dataanteckningar

| Projekt | Källuppgift | High/full ny kapacitet | Begränsning |
| --- | --- | --- | --- |
| P084 Pure DC | C095: minst 550 MW IT | ≥ 605 MW | PUE 1,1 i nedre fallet; C096 är separat etappgolv. |
| P025 Kajaani | C074: minst 100 MW | ≥ 100 MW | Övre storlek saknas. |
| P159 Oulu | C171/C172: minimiuppgifter | ≥ 100 MW | Överlapp summeras inte. |
| P176 | C201: minst 25 MW; C226: 100 MW | ≥ 100 MW | Den kvantifierade ramen sätter golvet, den öppna äldre utsagan kvarstår i samma maxgrupp. Ingen senare ändlig maxgräns har fastställts. |

atNorth Sollefteå räknas med 300 MW i High i stället för nätets 200-MW-tak. Stated får samma borttagna MW-tak men behåller det uttryckligt länkade nätdatumet. Ansökt eller oklar anslutning kan fortfarande ge noll som nedre fall i Low/Stated.

P192 ASP K11: C232:s 11 MW brutto kan inte säkert jämföras med C233:s 5 MW IT. Befintliga utdrag fastställer inte en jämförbar driftsatt anläggningsbas inom 11 MW. `existing_unknown` ligger därför kvar; C230:s separat angivna nya 6 MW IT utgör golv. Ingen antagen PUE-subtraktion eller ny omklassning har gjorts. Osäkerheten är förtydligad i projekt- och kapacitetsanteckning.

P179: anteckningen skiljer Polars NO1-uppgift från registrets NO2 för Porsgrunn. NO2 behålls. För P192/P194/P199/P200 har de inaktuella formuleringarna om nya/väntande kandidater tagits bort. Inget godkännande har ändrats. Äldre metodkommentarer vid P003/P015/P033/P035/P055 och berörda kapacitetsrader har också rättats: källfält förblir odaterade även när den nya campusregeln väljer ramen. Äldre daterade Timing review-anteckningar är bevarade ordagrant.

## Inaktuella mål: genomgång före ändring

C259 (P199) är det enda ändrade målet. Enligt beställningens källordning anger S473 i januari 2026 325 MW energiserad kapacitet till Q4 2027, medan aktuell S471, uppdaterad 2026-10-13, anger 300 MW utan år. Det gamla målet får `timing_status=superseded`; 325 MW och 2027 behålls som historiska källvärden. C259 räknas bara i High. Campusets aktuella C255 räknas i Stated enligt ovan. Projektets Stated 2035 går från 70–285 till 260 MW; själva steg-5-effekten är att den övre gränsen går från 285 till 260 MW. High är 285 MW efter 40 MW befintlig bas, eftersom den större historiska MW-ramen fortfarande är en registrerad omfattning. Ingen webbsida hämtades på nytt.

Dessa andra möjliga mönster redovisades innan någon ändring övervägdes. De har **inte ändrats**:

| Rader | Befintligt mönster | Bedömning |
| --- | --- | --- |
| P018 C175 | 41,8 MW anläggning, 2025; aktuell större 93–94-MW/75-MW-IT-ram | Olika etapp/campusomfattning. Den senare ramen visar inte att etappmålet dragits tillbaka. |
| P019 C178 | 43,7 MW anläggning, 2025; aktuell 50 MW IT | Mått och omfattning skiljer sig; aktuell sidåtkomst fastställer inte publiceringsordning. |
| P020 C180 | 29 MW anläggning, 2029; aktuell 25 MW IT | Ingen säker ersättning av samma omfattnings mål. |
| P128 C151 Rauma | 50-MW-etapp, 2027 i majunderlag; senare projektavtal i september | Senare avtalsbesked är inte tydligt samma etappmål. |
| Microsoft Finland C087–C089, C243–C245 | Fullmål 2031 och etappmilstenar jämfört med 2026 års bygguppdateringar | Etappnyheter upphäver inte ett separat fullcampusmål. |
| P151 C165 Kokemäki | Äldre nätmål 2027 jämfört med S470:s kundberedskap 2027–2028 | Senare och rätt avgränsad kundtid är redan registrerad; ingen ytterligare ändring behövs. |

## Uppföljning och kontroll

Diagnostik på aktuella godkända kapacitetsrader: 163 aktiva rader med MW, varav 83 saknar både byggår och drift-/nätår i källfälten; 23 har fullkapacitetsår utan byggstart. Inklusive kandidater: 170, 88 respektive 24. Detta är rader, inte unika projekt. C259:s historiska datum ligger kvar i råfälten men räknas inte som aktuellt ankare; den finns i den särskilda uppföljningen för inaktuella mål.

Ändrad metod/nytt fält gör tidigare uppföljningsnycklar inaktuella. Äldre granskningsanteckningar bevaras, men markeras inte automatiskt som ny faktagranskning. `prepare`/`check` följer fortsatt upp saknade etapp-MW, genomförandeläge, nätkopplingar och föråldrade mål. Detta arbete startar ingen landskörning och stänger inte källluckor utan nytt belägg.

Slutkontroller:

- `RENV_CONFIG_SANDBOX_ENABLED=FALSE Rscript tests/method.R`: 77 beteendegrupper godkända, inklusive statusbyte till Operational för en ny genomförandeetapp, gamla driftbaser, High = full utbyggnad, nät, minimi-MW och inaktuella mål.
- `Rscript scripts/pipeline.R check` med samma renv-inställning: valid=true och saved_outputs_current=true, inklusive den lokala syskonsajten. 197 tidsuppföljningar är öppna under den nya metodnyckeln; tidigare anteckningar är bevarade och har inte påståtts vara en ny inventering.
- `tests/tracker.cjs`: godkänd export-, tabell- och kartkontroll, inklusive öppna summor och exakt modellöverensstämmelse i varje scenario/elområde.
- `tests/timeline.cjs` samt sajtens `scripts/test_datacenter_timeline.cjs`: 11 tester vardera, samtliga godkända.
- Samtliga 456 godkända projekt/scenario-jämförelser överensstämmer med slutligt sparade resultat, och de sex delstegens slutvärden matchar slutmodellen exakt.
- Jekyll byggd lokalt i Docker; ändrade presentationsfiler godkända av Prettier. Visuell kontroll av High, ≥-värden, streckade minimumkurvor, Cumulative/Added-year och campusförklaringen. Äldre metodkommentar vid Horndal rättad och kontrollerad på sidan.
- Källtabell och aktörstabell är oförändrade; inga käll-MW, källdatum, källänkar, ID:n, godkännanden eller överlappsrelationer ändrades. Diffkontroll utan whitespacefel. Ingen push/publicering.

Maskinläsbart underlag med alla projekt, land/elområde/scenario, delsteg och campusramar: [2026-10-18-method-4.1-comparison.json](2026-10-18-method-4.1-comparison.json). Detta är en oföränderlig metodjämförelse i körhistoriken, inte ett register eller en modellindata.
